# Datasheet: DEL-02-05 — Mechanical, Plumbing, Ventilation & Exhaust

## Identification

| Field | Value |
|---|---|
| **Deliverable ID** | DEL-02-05_Mechanical-Plumbing-and-Exhaust |
| **Name** | Mechanical, Plumbing, Ventilation & Exhaust |
| **Package** | PKG-002 — Main Public Services Building (PSB) |
| **Discipline** | Mechanical |
| **Type** | Building design package (4-doc bundle) |
| **Responsible Party** | Design-Builder (Mechanical) |
| **Scope Items Covered** | SOW-0204, SOW-0213, SOW-0214, SOW-0223, SOW-0230 |
| **Objectives Supported** | OBJ-001, OBJ-002, OBJ-003 (ASSUMPTION: package-heuristic mapping) |
| **Status** | OPEN → INITIALIZED (Pass 1+2) |
| **Document Date** | 2026-02-17 |

## Attributes

### HVAC — Main Building

| Attribute | Value | Source |
|---|---|---|
| General ventilation standard | Ventilation per applicable building code (ABC) and ASHRAE 62.1 minimum ventilation rates (ASSUMPTION: likely applicable) | OSR §11.1.1; Specification REQ-M-01 |
| Fire apparatus bay exhaust type | Direct exhaust ventilation (hose-connection to vehicle tailpipe); comply with NFPA 1500 or equivalent (ASSUMPTION: likely applicable) | OSR §11.1.1; Addendum 03 §1.12; Lensing E-001 |
| Fire apparatus bay exhaust capacity | Two (2) apparatus per bay; applies to each of the four apparatus bays | OSR §11.1.1; Addendum 03 §1.12 |
| PW bay ventilation type | Mechanical ventilation achieving minimum TBD ACH for occasional short-term vehicle idling and very occasional welding | Addendum 03 §1.11; Specification REQ-M-04 |
| Dedicated welding exhaust | Not required unless Design-Builder proposes one | Addendum 03 §1.11 |
| Bunker gear locker room ventilation | Room-level ventilation required at minimum TBD ACH; per-locker direct ventilation not required | Addendum 03 §1.14; Specification REQ-M-05 |
| Decontamination area ventilation | ASSUMPTION: negative pressure ventilation relative to adjacent occupied spaces; exhaust for chemical vapor management (Lensing X-001) | ASSUMPTION — industry practice; Guidance C-04; Specification REQ-M-16 |
| HVAC design basis | Coordinate with Owner equipment, occupants, and lighting loads to establish design criteria | OSR §11.1 |
| Mechanical/sprinkler room | Program includes a mechanical/sprinkler room (size TBD by Design-Builder to suit systems) | Functional Program (OSR Appendix B) |
| Heating fuel source | TBD — ASSUMPTION: natural gas (Addendum 03 §1.6 mentions gas within a few feet of site); confirm with Owner/utility provider (Lensing B-003) | Addendum 03 §1.6; ASSUMPTION |
| Outdoor design conditions — heating | TBD — Penhold, Alberta heating design temperature (degree days, design dry bulb) to be established per applicable code or ASHRAE Fundamentals (Lensing B-001) | TBD — climate data required for HVAC load calculations |
| Outdoor design conditions — cooling | TBD — Penhold, Alberta cooling design temperature (design dry bulb, wet bulb) to be established per applicable code or ASHRAE Fundamentals (Lensing B-001); required per procedure Step A-1 for HVAC load calculations | TBD — climate data required for HVAC load calculations; coordinate with ASHRAE Fundamentals Handbook |
| Noise and vibration criteria | TBD — confirm with Owner whether noise or vibration criteria apply to HVAC equipment selection; facility includes sleeping quarters for firefighters with 24-hour occupancy (Lensing E-003) | TBD — no criteria currently documented; confirm with Owner during design development |
| Indoor Air Quality (IAQ) Monitoring | ASSUMPTION: CO detection in apparatus bays (carcinogenic diesel exhaust); CO/NO2 detection in PW bays (welding fumes); may be required by NFPA 1500 or provincial fire code for fire station facilities (Lensing E-002) | ASSUMPTION — based on occupational health and safety considerations; no explicit Owner requirement found in OSR; confirm with AHJ during design |

### Plumbing

| Attribute | Value | Source |
|---|---|---|
| Plumbing code responsibility | Design-Builder responsible for all code-required plumbing and locations for all spaces | OSR §11.2 |
| Plumbing fixture count basis | TBD — develop fixture count by space type using Functional Program (Appendix B) and OSR Schedule; confirm code minimums per Alberta Building Code / Alberta Plumbing Code (Lensing B-002); required per Procedure Step A-6 | TBD — comprehensive record of plumbing facts incomplete; required for plumbing sizing and code compliance |
| Condensation drainage | Positive drainage of condensation within wall construction directed to exterior face of wall | OSR §11.2 |
| Roof drainage | No storm sewer on-site; efficient drainage of freshwater from roof structures to appropriate natural drainage off-site | OSR §11.2 |
| Bay sumps — Fire bays | Required in all fire apparatus bays for snow melt and minor washing | Addendum 03 §1.8 |
| Bay sumps — PW bays | Required in all PW shop bays for snow melt and minor washing | Addendum 03 §1.8 |
| Bay sump interceptor requirements | TBD — confirm with Town of Penhold AHJ whether oil/water interceptors are required for bay sump drainage (Lensing B-004) | ASSUMPTION — local municipal utility authority governs; Guidance P-04 |
| Water fill station — Fire bay | One (1) ground-level fill station in fire apparatus bay; minimum 2-inch connection | Addendum 03 §1.16 |
| Water fill station — PW bay | One (1) ground-level fill station in public works bay; minimum 2-inch connection | Addendum 03 §1.16 |
| Storm sewer on-site | None (no on-site storm sewer); drainage to natural drainage off-site | OSR §11.2; OSR §10.3.2 |

### Compressed Air (Coordination Note)

| Attribute | Value | Source |
|---|---|---|
| Compressed air — Fire apparatus bays | Compressed air lines dropped from ceiling in each apparatus bay | Functional Program (OSR Appendix B, p.46) |
| Compressed air responsibility | ASSUMPTION: mechanical discipline responsible for compressed air system design and distribution; confirm scope boundary with DEL-02-02 | Functional Program; ASSUMPTION |

## Conditions

| Condition | Description | Source |
|---|---|---|
| Operational context | Combined Fire Department + Public Works operations facility | OSR §10.2 |
| Apparatus bay use | Four (4) drive-through fire apparatus bays; Type 1 engines and Type 1 aerial apparatus | OSR §10.2 |
| PW bay use | Four (4) drive-through PW shop bays; occasional vehicle idling, very occasional welding | OSR §10.2; Addendum 03 §1.11 |
| Climate zone | Penhold, Alberta — design for Alberta climate, including snow load and cold winters | OSR §11.3; ASSUMPTION: Alberta Building Code climate zone applies |
| Design life | 50-year design life (main building) — mechanical systems to be selected for longevity and maintainability | OSR §10.2 |
| No on-site storm sewer | All site drainage to natural drainage off-site; design must accommodate this | OSR §11.2 |
| Generator interface | Essential loads include mechanical systems on generator backup (kitchen, bathrooms); bay door HVAC interface with emergency power TBD | Addendum 03 §1.15; ASSUMPTION |

## Construction

| Anticipated Artifact | Description | Source |
|---|---|---|
| HVAC basis of design | Narrative describing HVAC system selection, design criteria, equipment types, zone strategy, code compliance approach | _CONTEXT.md (Anticipated Artifacts) |
| Apparatus bay direct exhaust design | Description/layout of direct exhaust system for fire apparatus bays (2 apparatus per bay × 4 bays) | _CONTEXT.md; OSR §11.1.1; Addendum 03 §1.12 |
| PW bay ventilation design | Description/layout of general ventilation system for PW shop bays (idling/welding tolerance) | _CONTEXT.md; Addendum 03 §1.11 |
| Plumbing basis of design | Narrative describing domestic water, drainage, fixture count basis, code compliance approach | _CONTEXT.md (Anticipated Artifacts) |
| Bay sumps design | Description of sump type, sizing basis, drainage connection, and locations in all Fire + PW bays | _CONTEXT.md; Addendum 03 §1.8 |
| Water fill stations design | Description of fill station locations, connection size (min 2"), and installation details in Fire and PW bays | _CONTEXT.md; Addendum 03 §1.16 |
| Mechanical Design Brief | RFP §7.1.2 (.4) requires a Mechanical Design Brief describing proposed main mechanical systems | RFP §7.1.2 |

## References

| Reference | Sections Used | Accessibility |
|---|---|---|
| RFP 2024_004 — Owner Statement of Requirements (OSR) | §11.1 (HVAC), §11.1.1 (Main Building), §11.2 (Plumbing and Storm Sewer), §11.3 (Materials) | Accessible (PDF read) |
| RFP 2024_004 — Functional Program (Appendix B) | Apparatus Bay equipment/power requirements; Mechanical/sprinkler room notes | Accessible (PDF read, p.46) |
| Addendum 03 — 2024_004 (July 31, 2024) | §1.8 (Bay sumps), §1.11 (PW ventilation), §1.12 (Fire bay exhaust), §1.14 (Bunker gear room ventilation), §1.16 (Water fill stations) | Accessible (PDF read) |
| Decomposition — Penhold_PSB_Project_Decomposition_FINAL_v1.0_PHASE7.md | DEL-02-05 entry; SOW-0204, SOW-0213, SOW-0214, SOW-0223, SOW-0230 | Accessible |
| Alberta Building Code (ABC) | Code-minimum ventilation, plumbing, and mechanical requirements | location TBD — not directly read; ASSUMPTION: applicable |
| ASHRAE standards | HVAC design criteria (load calculations, ventilation rates) | location TBD — not directly read; ASSUMPTION: likely applicable |
