# Datasheet — DEL-003-02 HVAC Layout Plans

---

## Identification

| Field | Value |
|---|---|
| Deliverable ID | DEL-003-02 |
| Deliverable Name | HVAC Layout Plans |
| Deliverable Type | Drawing Set |
| Package | PKG-003 — Mechanical Design |
| Discipline | Mechanical Engineering |
| Responsible Party | Mechanical Engineer |
| Covers SOW | SOW-0013 |
| Supports Objectives | OBJ-001, OBJ-003, OBJ-004 |
| Project | 2026 Design Build — West Dried Meat Lake Regional Landfill Maintenance Shop Addition |
| Owner | Camrose County |
| Location | SW 14–44–21–W4, near Ferintosh, Alberta |
| Contract Form | CCDC 14–2013 Design-Build Stipulated Price Contract |
| Completion Deadline | December 31, 2026 |
| IFC Requirement | Yes — signed/stamped by P.Eng. licensed in Alberta |

---

## Attributes

### Building Context

| Attribute | Value | Source |
|---|---|---|
| Building footprint (Addition) | ~130 ft × 100 ft (~13,000 sq ft useable area) | R-01 §3.1; R-04 App B |
| Structure type | Concrete structure | R-01 §3.4; R-04 App B |
| Ceiling height (main shop) | 35 ft | R-01 §3.4; R-04 App B |
| Number of repair bays | 2 drive-through repair bays (24 ft wide each) | R-01 §3.1; R-04 App B |
| Wash bay | 1 enclosed bay, single bay, motor-scraper-sized (24 ft wide) | R-01 §3.1, §3.4; R-04 App B |
| Parts room | ~400 sq ft | R-01 §3.4 |
| Utility room | Present (size TBD — not specified in RFP) | R-01 §3.1; R-04 App B |
| Office | Present (size TBD) | R-01 §3.1; R-04 App B |
| Mezzanine | Above parts room, utility room, and wash bay | R-01 §3.4; R-04 App B |
| Service pit/trench | Below-grade, under-equipment servicing area | R-01 §3.4; R-04 App B |
| Welding station | Present in main shop area | R-04 App B |
| Work bench areas | Present in main shop (north wall) | R-04 App B |
| Overhead cranes | Two 5-tonne overhead cranes in main shop area (crane clearance envelope dimensions TBD — obtain from PKG-002 Structural or Owner equipment specification) | R-04 App B [X-002] |

### HVAC Systems

| System | Description | Conceptual Location (App B Baseline) | Source |
|---|---|---|---|
| Heating system | High-recovery heating system (type TBD — final design) | TBD — not shown on App B conceptual | R-01 §3.4 (SOW-0035) |
| Air exchanger | High-volume air exchanger | TBD — not shown on App B conceptual | R-01 §3.4 (SOW-0036) |
| Makeup air unit (MUA) | Forced-air makeup air system | North wall area per App B | R-04 App B (SOW-0037) [E-001] |
| Equipment exhaust | Exhaust hoses and fans for heavy equipment in repair bays | Repair bay area per App B | R-01 §3.4 (SOW-0038) [E-001] |
| Welding station exhaust | Dedicated ventilation/exhaust system at welding station | NE corner per App B | R-01 §3.4; R-04 App B (SOW-0039) [E-001] |
| Ceiling fans | 6 ceiling fans in main shop area | Main shop area per App B-Elec | R-04 App B-Elec (SOW-0040) [E-001] |
| Service pit ventilation | Ventilation required for service pit/trench | Service pit area per App B | R-01 §3.4; SOW-0028 [E-001] |

### System Parameters

| Parameter | Value | Source |
|---|---|---|
| Heating system type | High-recovery (specific technology TBD — design decision) | R-01 §3.4 |
| Air exchanger volume/capacity | TBD — obtain from Mechanical Engineer via DEL-003-06 (Mechanical Calculation Package) | TBD — source: DEL-003-06 [B-001] |
| MUA capacity | TBD — obtain from Mechanical Engineer via DEL-003-06 (Mechanical Calculation Package) | TBD — source: DEL-003-06 [B-001] |
| Equipment exhaust fan size/quantity | TBD — minimum one per repair bay (ASSUMPTION: 2 exhaust locations, per 2 repair bays); obtain size from DEL-003-06 | ASSUMPTION based on R-01 §3.4 [B-001] |
| Welding exhaust capture type | TBD — local exhaust at welding station (ASSUMPTION: hood/arm capture per industry standard) | ASSUMPTION |
| Ceiling fan quantity | 6 | R-04 App B-Elec |
| Ceiling fan location | Main shop area | R-04 App B-Elec |
| Service pit ventilation type | TBD — forced or natural; must meet safety code requirements; obtain from Mechanical Engineer (DEL-003-06) | TBD — source: DEL-003-06 [B-001] |
| Power supply | Three-phase (for electrically powered HVAC components) | R-01 §3.4 |

---

## Conditions

### Operating Environment

| Condition | Value | Source |
|---|---|---|
| Climate zone | Alberta, Central region — cold climate design | R-01 §1.0 |
| Outdoor design temperature | TBD — obtain from Alberta climate data for Ferintosh/Camrose region (required for HVAC sizing per ASHRAE Fundamentals — location TBD); source: Mechanical Engineer / climate data reference | TBD [B-002] |
| Building use | Industrial maintenance shop — heavy equipment servicing, welding, equipment washing | R-01 §3.1, §3.4 |
| Occupancy | Maintenance/trades personnel (occupant count TBD — obtain from Owner, Camrose County; required for ventilation rate determination per ASHRAE 62.1) | ASSUMPTION [B-002] |
| Contaminants | Diesel/gas exhaust (heavy equipment), welding fumes, wash bay steam/humidity | R-01 §3.4 |
| Operating hours | TBD — obtain from Owner (Camrose County); required for ventilation rate determination and energy analysis | TBD — source: Owner [B-003] |

### Design Constraints

| Constraint | Description | Source |
|---|---|---|
| Code compliance | All applicable Alberta Building Code and Alberta Safety Codes | R-01 §3.3.2, §3.4 |
| P.Eng. stamp | IFC drawings must be signed/stamped by a P.Eng. licensed in Alberta | R-01 §3.3.2 |
| Coordination boundary | Electrical power to HVAC units by Electrical Engineer (PKG-004) | ASSUMPTION per package boundary |
| Plumbing boundary | Condensate drainage, gas supply design by respective discipline | ASSUMPTION per package boundary |
| Structural boundary | Mechanical penetrations and equipment supports coordinated with PKG-002 | ASSUMPTION per package boundary |
| County approval | Preliminary mechanical design (DEL-003-01) to receive County approval before IFC | R-01 §3.3.2; SOW-0010c |

---

## Construction

### Anticipated Drawing Artifacts

| Drawing Type | Description | Source |
|---|---|---|
| HVAC Layout Plan — Main Shop | Equipment location, ductwork routing, diffuser/grille layout for main shop area | ASSUMPTION per deliverable type |
| HVAC Layout Plan — Wash Bay | Equipment location and ventilation routing for wash bay | ASSUMPTION per deliverable type |
| HVAC Layout Plan — Ancillary Spaces | Heating/ventilation for office, parts room, utility room, mezzanine | ASSUMPTION per deliverable type |
| HVAC Layout Plan — Service Pit | Ventilation layout for below-grade service pit | ASSUMPTION per deliverable type |
| Exhaust System Layout | Hose reel and fan locations for equipment exhaust in repair bays | R-01 §3.4 |
| Welding Station Exhaust Layout | Capture device and exhaust routing for welding station | R-01 §3.4; R-04 App B |
| Ceiling Fan Layout | Location of 6 ceiling fans in main shop | R-04 App B-Elec |
| Notes and General Legend | Drawing notes, abbreviations, system designations | ASSUMPTION per standard practice |

### Related Deliverables (Same Package)

| Deliverable ID | Name | Relationship |
|---|---|---|
| DEL-003-01 | Preliminary Mechanical Design | Upstream — HVAC plans follow approved preliminary |
| DEL-003-03 | Ductwork & Distribution Plans | Companion — ductwork detail coordinated with HVAC layout |
| DEL-003-04 | Exhaust System Plans | Companion — exhaust systems shown on this plan; detailed in DEL-003-04 |
| DEL-003-05 | Mechanical Equipment Schedule | Companion — equipment on layout cross-referenced to schedule |
| DEL-003-06 | Mechanical Calculation Package | Companion — calculations support equipment sizing shown on layout |
| DEL-003-07 | Mechanical Specification | Companion — specification governs equipment and installation |

---

## References

| Ref ID | Document | Relevance | Accessible |
|---|---|---|---|
| R-01 | AB-2026-01424-WDMLRL RFP.pdf | Main RFP — §3.4 HVAC and ventilation requirements; §1.0, §3.3.2 general scope | Yes |
| R-04 | AB-2026-01424-Appendix B (Shop).pdf | Conceptual floor plan — mechanical equipment locations (MUA, welding exhaust, ceiling fans) | Yes |
| Decomposition | WDMLRL_Decomposition_Claude.md | SOW-0013, SOW-0035–SOW-0040, SOW-0028; PKG-003; DEL-003-02 entry | Yes |
| Alberta Building Code | National Building Code of Canada (Alberta Edition) — location TBD | Governing building code | Not accessed — location TBD |
| Alberta Safety Codes | Alberta Safety Codes Act and applicable Safety Codes | Governing safety requirements | Not accessed — location TBD |
| ASHRAE Standards | ASHRAE 62.1 (ventilation), ASHRAE 90.1 (energy), ASHRAE Fundamentals | Industry standards for HVAC design (ASSUMPTION: applicable) | Not accessed — location TBD |
| AMCA Standards | AMCA fan/airflow standards (ASSUMPTION: applicable for exhaust fan selection) | Fan performance and testing | Not accessed — location TBD |
| CSA W117.2 | Safety in Welding, Cutting, and Allied Processes (ASSUMPTION: applicable for welding exhaust design) | Welding fume ventilation | Not accessed — location TBD |
