# Specification — DEL-004-04 Lighting Plans

---

## Scope

### What This Deliverable Covers

DEL-004-04 Lighting Plans is the drawing set component of the PKG-004 Electrical Design package that documents the interior lighting system for the New North Shop addition at the West Dried Meat Lake Regional Landfill Maintenance Shop. It covers:

- Lighting layout drawings for all zones of the New North Shop addition: main shop, wash bay, office, utility room, parts/tool room, and service pit/trench.
- Fixture schedule (type, wattage, lumen output, quantity per zone).
- Lighting circuit identification sufficient to coordinate with Panel Schedules (DEL-004-06) and Power Distribution Plans (DEL-004-03).
- IFC-quality drawings suitable for P.Eng. stamping per RFP §3.3.2.

### What This Deliverable Does Not Cover

- Receptacle layout (DEL-004-05).
- Power distribution and single-line diagram (DEL-004-02, DEL-004-03).
- Low-voltage systems: security camera wiring, antenna wiring (DEL-004-07).
- Mechanical systems: ceiling fans, exhaust fans (covered by PKG-003 and coordinated in electrical panel schedules).
- Lighting for the Old North Shop renovation (scope of renovation is architectural/electrical for existing building — not part of this new-addition lighting plan set). **TBD [E-003]:** Project Manager to determine whether coordination of Old North Shop lighting with this deliverable is required; if so, add as coordination TBD in REQ-LT-011. If not, record as explicitly excluded with no coordination requirement.
- Exterior lighting (e.g., building-mounted security lighting, parking area lighting). **TBD [X-001]:** Confirm with Owner / RFP review whether any exterior lighting is expected under this deliverable. If exterior lighting is in scope, add requirements. If not, this exclusion is confirmed.
- Construction of the lighting system (PKG-015, DEL-015-02).

---

## Requirements

### REQ-LT-001 — Main Shop High Bay Lighting

The lighting plan shall show 5 rows of 4 high bay LED fixtures in the main shop area (20 fixtures total).
- Wattage: 150W per fixture.
- Lumen output: 22,000 lumens per fixture.
- Source: App B-Elec (Electrical Notes); SOW-0052.

### REQ-LT-002 — Wash Bay High Bay Lighting

The lighting plan shall show 2 rows of 3 high bay LED fixtures in the wash bay area (6 fixtures total).
- Fixture type: high bay (LED assumed consistent with main shop specification — ASSUMPTION: same technology family; wattage/lumens TBD, not explicitly stated for wash bay in source).
- **TBD [A-002]:** Wash bay high bay fixture wattage and lumen output to be determined by Electrical Engineer and confirmed at preliminary design review. See CONF-LT-001 in Guidance.md.
- Source: App B-Elec (Electrical Notes); SOW-0053.

### REQ-LT-003 — Office Lighting

The lighting plan shall show 1 × 8-foot LED strip fixture in the office.
- Source: App B-Elec (Electrical Notes — source term: "8' LED"); SOW-0054.

### REQ-LT-004 — Utility Room Lighting

The lighting plan shall show 2 × 8-foot LED strip fixtures in the utility room.
- Source: App B-Elec (Electrical Notes — source term: "8' LED"); SOW-0055.

### REQ-LT-005 — Parts/Tool Room Lighting

The lighting plan shall show 6 × 8-foot LED strip fixtures in the parts/tool room.
- Source: App B-Elec (Electrical Notes — source term: "8' LED"); SOW-0056.

### REQ-LT-006 — Service Pit/Trench Lighting

The service pit/trench shall be lighted (and ventilated, per mechanical).
- Fixture type, count, and circuit: TBD (RFP §3.4 states requirement; App B-Elec does not specify pit lighting detail beyond the "L" symbol appearing near the Service Pit on the conceptual layout).
- Source: RFP §3.4; App B-Elec (layout symbol — location: Service Pit area).

### REQ-LT-007 — IFC Drawing Quality and P.Eng. Stamp

All lighting plan drawings produced as IFC (Issued for Construction) documents shall be signed and stamped by a professional engineer licensed to practice in the Province of Alberta.
- Source: RFP §3.3.2; SOW-0018.

### REQ-LT-008 — Alberta Safety Code Compliance

The lighting design shall comply with all applicable Alberta Safety Codes and the Alberta Building Code.
- Source: RFP §3.3.2; §3.4; SOW-0008; SOW-0009.
- Specific code clauses: **TBD [A-001/C-001]** — Canadian Electrical Code (CEC) Part I is assumed to apply based on Alberta jurisdiction (ASSUMPTION), but the specific edition and any Alberta amendments have not been confirmed. The Electrical Engineer shall confirm the governing electrical code edition with the Authority Having Jurisdiction (AHJ) before compliance can be determined. Until confirmed, this remains an ASSUMPTION, not a verified compliance foundation.
- **TBD [A-003/C-002]:** Determine whether the Alberta Building Code requires emergency and exit lighting for this occupancy type and building size. If required, add requirements (REQ-LT-012 or similar) to this Specification with verification approach. See CONF-LT-003 in Guidance.md.

### REQ-LT-009 — Three-Phase Power Supply

The building electrical system, including lighting circuits, shall be served by three-phase power.
- Source: RFP §3.4; SOW-0051.
- Note: Specific lighting circuit voltage/phase configuration TBD in final design; to be coordinated with Panel Schedules (DEL-004-06).

### REQ-LT-010 — Preliminary Design County Approval

Preliminary electrical design (DEL-004-01), which encompasses the approach to lighting layout, shall receive County approval before final lighting plans are issued.
- Source: RFP §3.3.2; SOW-0010d.

### REQ-LT-011 — Coordination with Related Deliverables

Lighting Plans shall be coordinated with:
- DEL-004-03 Power Distribution Plans (circuit routing).
- DEL-004-06 Panel Schedules (circuit breaker sizing and panel assignment).
- DEL-004-08 Electrical Calculation Package (illumination level verification — TBD).
- DEL-004-09 Electrical Specification (product specification for fixture types).
- DEL-003 Mechanical Design (ceiling fan and exhaust fan locations relative to lighting layout).
- Source: Decomposition §7 PKG-004; ASSUMPTION: coordination requirement inferred from industry practice for electrical drawing sets.

### REQ-LT-012 — Illuminance Levels (TBD) [A-006/X-003/D-002]

**TBD:** The lighting design shall achieve minimum maintained illuminance levels (lux or footcandles) appropriate for each zone's function. Illuminance targets for each zone are to be determined by the Electrical Engineer per applicable codes (CEC, Alberta Building Code) and/or IES (Illuminating Engineering Society) standards for industrial occupancies.

| Zone | Minimum Maintained Illuminance | Source |
|---|---|---|
| Main Shop | TBD | Pending code/IES research by Electrical Engineer |
| Wash Bay | TBD | Pending code/IES research by Electrical Engineer |
| Office | TBD | Pending code/IES research by Electrical Engineer |
| Utility Room | TBD | Pending code/IES research by Electrical Engineer |
| Parts/Tool Room | TBD | Pending code/IES research by Electrical Engineer |
| Service Pit/Trench | TBD | Pending code/IES research by Electrical Engineer |

- ASSUMPTION: Illuminance targets are governed by applicable codes and standards. Specific lux/footcandle values are not stated in the RFP or App B-Elec. This requirement is added to ensure that photometric adequacy has measurable pass/fail criteria.
- Verification: Photometric calculation results (coordinated with DEL-004-08) shall demonstrate that the as-designed layout meets or exceeds the stated minimum illuminance for each zone.

---

## Standards

| Standard | Applicability | Edition / Amendment | Accessibility |
|---|---|---|---|
| Alberta Safety Codes Act | Governing code compliance framework | **TBD [F-002]** — specific edition to be confirmed by Electrical Engineer | Referenced in RFP §3.3.2; full text — location TBD |
| Alberta Building Code | Building design compliance | **TBD [F-002]** — specific edition to be confirmed by Electrical Engineer | Referenced in RFP §3.3.2; full text — location TBD |
| Canadian Electrical Code (CEC) Part I | ASSUMPTION: primary electrical design standard in Alberta | **TBD [F-002]** — edition and amendment year to be confirmed with AHJ | location TBD — not cited by name in RFP; ASSUMPTION based on Alberta jurisdiction |
| CCDC 14-2013 | Design-build contract form governing deliverable obligations | 2013 edition | Referenced in RFP §2.7 |
| IES Lighting Handbook / RP Series | ASSUMPTION: illuminance recommendations for industrial occupancies may apply (see REQ-LT-012) | TBD — applicable IES publication to be identified by Electrical Engineer | location TBD |

**Note [F-002]:** A complete jurisdictional record requires citing the specific editions and amendments that apply. The Electrical Engineer shall confirm the applicable editions of the Alberta Safety Codes Act, Alberta Building Code, and CEC Part I, and record them in this table before code compliance verification (REQ-LT-008) can be completed.

---

## Verification

| Requirement | Verification Approach |
|---|---|
| REQ-LT-001: Main shop — 20 high bay fixtures (5×4, 150W, 22,000 lm) | Drawing count check; fixture schedule review |
| REQ-LT-002: Wash bay — 6 high bay fixtures (2×3) | Drawing count check; fixture schedule review |
| REQ-LT-003: Office — 1 × 8-foot LED strip | Drawing count check |
| REQ-LT-004: Utility room — 2 × 8-foot LED strip | Drawing count check |
| REQ-LT-005: Parts/tool room — 6 × 8-foot LED strip | Drawing count check |
| REQ-LT-006: Service pit — lighted | Drawing confirms fixture(s) shown at pit; type and count confirmed against REQ-LT-006 resolution |
| REQ-LT-007: IFC + P.Eng. stamp | Title block review; stamp and signature present on issued drawings |
| REQ-LT-008: Code compliance | Review by P.Eng. against confirmed code editions (see Standards table [F-002] for applicable editions); P.Eng. attestation citing specific code edition verified against; Safety Code permit issuance (DEL-009-03). **[A-004/F-001]:** Verification must reference the specific CEC edition and Alberta code amendments being verified against -- generic "P.Eng. attestation" alone is insufficient for regulatory audit traceability. |
| REQ-LT-009: Three-phase power | Coordination check with DEL-004-02 Single-Line Diagram |
| REQ-LT-010: Preliminary approval | County approval record on file prior to IFC issue |
| REQ-LT-011: Coordination | Cross-check of circuit IDs between Lighting Plans and Panel Schedules; architectural overlay check. **[X-004]:** Explicit check that ceiling fan and exhaust fan locations (from mechanical coordination per Step 2.6) have been confirmed against high bay fixture positions with no spatial conflicts. |
| REQ-LT-012: Illuminance levels (TBD) | Photometric calculation results (from DEL-004-08 or in-house) demonstrate that the as-designed layout meets or exceeds minimum maintained illuminance for each zone. Pass criteria: each zone meets or exceeds the illuminance target stated in REQ-LT-012 table. **[D-002]:** Pass/fail criteria require numeric illuminance targets to be defined before this verification can be completed. |
| Fixture schedule completeness [D-001] | Review fixture schedule against required fields (zone, type, wattage, lumens, enclosure rating, quantity per Procedure Step 4.2). Pass criteria: all zones have complete entries for all required fields; no TBD values remain in fixture schedule at IFC issue. |

---

## Documentation

### Required Artifacts (from _CONTEXT.md Anticipated Artifacts)

- Drawing Set documents per RFP — specifically: lighting layout plan drawing(s) at a scale sufficient for construction use.
- Fixture Schedule (may be on drawing or as separate schedule sheet).

### Related Deliverables in PKG-004

| Deliverable ID | Name | Relationship |
|---|---|---|
| DEL-004-01 | Preliminary Electrical Design | Precedes and governs design intent for this deliverable |
| DEL-004-02 | Single-Line Diagram | Power system context for lighting circuits |
| DEL-004-03 | Power Distribution Plans | Circuit routing coordination |
| DEL-004-06 | Panel Schedules | Circuit breaker and panel assignment for lighting |
| DEL-004-08 | Electrical Calculation Package | Illumination calculations (if performed) |
| DEL-004-09 | Electrical Specification | Product specifications for fixtures |
