# Datasheet — DEL-004-06 Panel Schedules

---

## Identification

| Field | Value |
|---|---|
| **Deliverable ID** | DEL-004-06 |
| **Deliverable Name** | Panel Schedules |
| **Package** | PKG-004 — Electrical Design |
| **Discipline** | Electrical Engineering |
| **Type** | Schedule |
| **Responsible Party** | Electrical Engineer |
| **Project** | 2026 Design Build — West Dried Meat Lake Regional Landfill Maintenance Shop Addition |
| **Owner** | Camrose County |
| **Contract Form** | CCDC 14–2013 Design-Build Stipulated Price Contract |
| **Covers SOW** | SOW-0014 (Complete final electrical design — three-phase power distribution, lighting, receptacles) |
| **Supports Objectives** | OBJ-003, OBJ-005 |
| **Decomposition Revision** | R1 — 2026-02-25 |

---

## Attributes

### Building and Service Characteristics

| Attribute | Value | Source |
|---|---|---|
| Building Type | New North Shop Addition (industrial maintenance shop addition) | RFP §3.1 |
| Useable Area | ~13,000 sq ft | RFP §3.1 |
| Building Ceiling Height | 35 ft (concrete structure) | RFP §3.4, App B (Electrical) |
| Power Supply Type | Three-phase | RFP §3.4 |
| Number of Panels | TBD (to be determined by Electrical Engineer during design) | — |
| Panel Designation(s) | TBD | — |
| Main Panel/Distribution Board Rating | TBD | — |
| Service Voltage | TBD (three-phase; exact voltage — e.g., 120/208V or 120/240V or 347/600V — not stated in sources). **See Guidance Conflict Table CF-004-06-01 for open conflict requiring human ruling.** | — |
| Utility Fault Current | TBD — to be obtained from utility provider (ATCO Electric or applicable distribution utility) | — |
| Service Entrance Location | TBD — to be obtained from utility provider | — |

### Known Loads to be Scheduled

The following loads are explicitly identified in the sources and must appear in the panel schedule(s):

| Load Description | Rating | Voltage | Quantity | Source |
|---|---|---|---|---|
| Overhead Crane Power | TBD (circuit size not stated) | TBD | 2 | App B (Electrical) notes; RFP §3.4 |
| Overhead Door Power | TBD | TBD | TBD | App B (Electrical) notes |
| High Bay Lights — Main Shop | 150W LED, 22,000 Lumens each | TBD | 20 (5 rows × 4 fixtures) | App B (Electrical) notes |
| High Bay Lights — Wash Bay | TBD wattage | TBD | 6 (2 rows × 3 fixtures) | App B (Electrical) notes |
| Ceiling Fans — Main Shop | TBD (wattage and voltage to be confirmed by Electrical Engineer) | TBD | 6 | App B (Electrical) notes |
| LED Strip Lights — Office | 8 ft LED | TBD | 1 | App B (Electrical) notes |
| LED Strip Lights — Utility Room | 8 ft LED | TBD | 2 | App B (Electrical) notes |
| LED Strip Lights — Parts/Tool Room | 8 ft LED | TBD | 6 | App B (Electrical) notes |
| Exhaust Fan(s) | TBD | TBD | TBD | App B legend (E symbol shown) |
| Receptacles — 15A 120V | 15A | 120V | Multiple (see App B drawing) | App B legend |
| Receptacles — 20A 120V | 20A | 120V | Multiple (see App B drawing) | App B legend |
| Receptacles — 20A 240V | 20A | 240V | Multiple (see App B drawing) | App B legend |
| Receptacles — 30A 240V | 30A | 240V | Multiple (see App B drawing) | App B legend |
| Receptacles — 50A 240V | 50A | 240V | Multiple (see App B drawing) | App B legend |
| Compressor | 40A | TBD | 1 | App B (Electrical) notes |
| Fire Hose Pump | 70A | TBD | 1 | App B (Electrical) notes |
| Pressure Washer | 70A | TBD | 1 | App B (Electrical) notes |
| Security Camera Wiring | TBD (low-voltage) | TBD | TBD | App B (Electrical) notes |
| Antenna Wire — 2-Way Radios | TBD (low-voltage) | TBD | TBD | App B (Electrical) notes |
| Welding Station Receptacles | High-voltage (50A 240V shown at welding area) | 240V | Multiple | App B drawing |
| Service Pit Lighting | TBD (lighting for ventilated and lighted service pit area) | TBD | TBD | RFP §3.4; App B (Electrical) drawing — "L" symbols near service trench area; see also Guidance C5 |
| Service Pit Ventilation | TBD (ventilation fan for service pit area) | TBD | TBD | RFP §3.4 ("ventilated and lighted service pit area"); see also Guidance C5 |

**Note:** Exact circuit counts, circuit numbers, wire sizes, breaker ratings, and load calculations are TBD and will be established by the Electrical Engineer during final design. The load list above reflects the minimum loads identified in the RFP and Appendix B (Electrical).

**Note (Quantities TBD):** Several load entries show "TBD" or "Multiple (see App B drawing)" for quantities. Exact quantities for overhead doors, exhaust fans, and receptacles per type must be confirmed from finalized architectural/electrical drawings before circuit count calculations can be completed. (Source: Datasheet Known Loads table; lensing item B-002.)

### Document Characteristics

| Attribute | Value |
|---|---|
| Document Format | TBD (typically tabular schedule format per CEC Part I conventions) |
| Stamp Requirement | Signed/stamped by a P.Eng. licensed to practice in Alberta |
| Intended Use | IFC (Issued For Construction) |
| Anticipated Deliverable Form | Schedule document(s) per RFP |

---

## Conditions

| Condition | Value | Source |
|---|---|---|
| Jurisdiction | Province of Alberta, Canada | RFP §2.22, §3.3.2 |
| Site Location | SW 14–44–21–W4, near Ferintosh, Camrose County, Alberta | RFP §1.0 |
| Design Stage at Issue | Final design (IFC) | RFP §3.3.2 |
| County Approval Required | Preliminary design approval by County project team before final design | RFP §3.3.2 |
| Completion Deadline | On or before December 31, 2026 | RFP §3.1 |
| Design-Build Contract Form | CCDC 14–2013 | RFP §2.7 |
| Alberta Safety Codes Compliance | Required | RFP §3.3.2 |
| IFC Drawing Stamp | P.Eng. licensed in Alberta | RFP §3.3.2 |

---

## Construction

### Relationship to Other PKG-004 Deliverables

The Panel Schedules deliverable is one of nine deliverables within PKG-004 (Electrical Design). Panel Schedules are typically produced after or concurrently with:

- DEL-004-02 Single-Line Diagram (establishes overall distribution hierarchy)
- DEL-004-03 Power Distribution Plans (establishes panel locations and feeder routing)
- DEL-004-04 Lighting Plans (establishes lighting circuit counts)
- DEL-004-05 Receptacle Layout Plans (establishes receptacle circuit counts)
- DEL-004-08 Electrical Calculation Package (provides load calculations that inform panel ratings)

The Panel Schedules feed into:
- DEL-004-09 Electrical Specification (references panel types and ratings)
- PKG-015 Electrical & Low-Voltage Installation (used for procurement and installation)

**ASSUMPTION:** The sequencing above is inferred from standard electrical design workflow conventions. The decomposition does not explicitly state inter-deliverable sequencing within PKG-004.

### Schedule Format (Typical)

ASSUMPTION: A panel schedule for this project type typically includes, per panel:
- Panel designation and location
- Main breaker/disconnect rating
- Bus rating
- Voltage and phase configuration
- For each circuit: circuit number, load description, breaker size, wire size/type, load (amps and/or VA), notes
- Totals: connected load, demand load, spare capacity

Exact format to be established by the Electrical Engineer per CEC Part I conventions and the Electrical Specification (DEL-004-09).

---

## References

| Ref | Document | Relevance |
|---|---|---|
| R-01 | AB-2026-01424-WDMLRL RFP.pdf | Main RFP — §1.0, §3.3.2, §3.4 electrical scope and design requirements |
| R-05 | AB-2026-01424-Appendix B (Electrical).pdf | Conceptual electrical layout, legend, load notes — primary source for load identification |
| Decomposition | WDMLRL_Decomposition_Claude.md | DEL-004-06 entry, PKG-004 scope, OBJ-003 and OBJ-005 context |
