# Datasheet: DEL-004-09 Electrical Specification

---

## Identification

| Field | Value |
|---|---|
| Deliverable ID | DEL-004-09 |
| Deliverable Name | Electrical Specification |
| Package | PKG-004 Electrical Design |
| Discipline | Electrical Engineering |
| Type | Specification |
| Responsible Party | Electrical Engineer |
| Project | 2026 Design Build — West Dried Meat Lake Regional Landfill Maintenance Shop Addition |
| Owner | Camrose County |
| Location | SW 14–44–21–W4, near Ferintosh, Alberta |
| Contract Form | CCDC 14–2013 Design-Build Stipulated Price Contract |
| Completion Deadline | December 31, 2026 |
| Covers SOW | SOW-0014 (Complete final electrical design) |
| Supports Objectives | OBJ-003, OBJ-005 |

---

## Attributes

### Power Supply

| Attribute | Value | Source |
|---|---|---|
| Power type | Three-phase | RFP §3.4; Decomp SOW-0051 |
| Service tie-in coordination | Required | Decomp SOW-0081 |
| Communications lines tie-in | Required | Decomp SOW-0082 |

### Lighting — Main Shop

| Attribute | Value | Source |
|---|---|---|
| Fixture count | 5 rows × 4 fixtures = 20 total | App B (Electrical) |
| Fixture type | High bay | App B (Electrical) |
| Lamp type | LED | App B (Electrical) |
| Wattage per fixture | 150 W | App B (Electrical) |
| Lumens per fixture | 22,000 lm | App B (Electrical) |

### Lighting — Wash Bay

| Attribute | Value | Source |
|---|---|---|
| Fixture count | 2 rows × 3 fixtures = 6 total | App B (Electrical) |
| Fixture type | High bay | App B (Electrical) |
| Lamp type | LED | App B (Electrical) |
| Wattage / lumens | TBD — not explicitly stated in sources; ASSUMPTION: same class as main shop (150 W / 22,000 lm) but **requires Electrical Engineer confirmation** given wet location requirements and potentially different mounting height (see Guidance CONF-004-09-01 and Consideration 2) *(Lensing ref: B-002)* | App B (Electrical) |

### Lighting — Ancillary Spaces

| Space | Fixture Count | Fixture Type | Source |
|---|---|---|---|
| Office | 1 | 8' LED | App B (Electrical) |
| Utility Room | 2 | 8' LED | App B (Electrical) |
| Parts/Tool Room | 6 | 8' LED | App B (Electrical) |

### Ceiling Fans

| Attribute | Value | Source |
|---|---|---|
| Quantity | 6 | App B (Electrical) |
| Location | Main shop | App B (Electrical) |
| Specifications (size, motor rating) | TBD | Not stated in sources |

### Receptacles — General Distribution

| Circuit Type | Locations | Source |
|---|---|---|
| 15 A / 120 V | Distributed throughout shop, parts room, utility room, wash bay, office (per drawing layout) | App B (Electrical); Decomp SOW-0058 |
| 20 A / 120 V | Distributed throughout shop (per drawing layout) | App B (Electrical); Decomp SOW-0058 |
| 20 A / 240 V | Distributed throughout shop (per drawing layout) | App B (Electrical); Decomp SOW-0058 |
| 30 A / 240 V | Welding station area and shop (per drawing layout) | App B (Electrical); Decomp SOW-0058 |
| 50 A / 240 V | Welding-grade; multiple locations throughout shop area | App B (Electrical); Decomp SOW-0057, Decomp SOW-0058 |

### Dedicated Equipment Circuits

| Equipment | Circuit Rating | Source |
|---|---|---|
| Air compressor | 40 A | App B (Electrical); Decomp SOW-0061 |
| Fire hose pump | 70 A | App B (Electrical); Decomp SOW-0062 |
| Pressure washer | 70 A | App B (Electrical); Decomp SOW-0063 |
| Overhead cranes (×2, 5-tonne) | Power required (circuit rating TBD) | App B (Electrical); RFP §3.4; Decomp SOW-0059, Decomp SOW-0067 |
| Overhead doors | Power required (circuit rating TBD); **Quantity: TBD — confirm count** (Note: architectural sources indicate two drive-through repair bays (24' wide) and one wash bay, each with overhead doors; minimum 4 overhead doors expected based on Specification REQ-011 Note — ASSUMPTION) *(Lensing ref: B-001)* | App B (Electrical); Decomp SOW-0060 |

### Exhaust Fans

| Attribute | Value | Source |
|---|---|---|
| Quantity | TBD — to be confirmed by Mechanical Engineer (PKG-003) and Electrical Engineer *(Lensing ref: B-003)* | App B (Electrical); Decomp SOW-0066 |
| Locations | TBD — App B shows exhaust fan symbol at wash bay area; additional locations TBD pending mechanical coordination *(Lensing ref: B-003)* | App B (Electrical) |
| Motor rating(s) | TBD — Mechanical Engineer to provide motor data *(Lensing ref: B-003)* | Not stated in sources |
| Voltage | TBD — to be determined by Electrical Engineer based on motor data *(Lensing ref: B-003)* | Not stated in sources |
| Circuit rating | TBD — dependent on motor rating and quantity *(Lensing ref: B-003)* | Not stated in sources |

### Low-Voltage Systems

| System | Requirement | Source |
|---|---|---|
| Security cameras | Wiring required (per electrical drawing layout) | App B (Electrical); Decomp SOW-0064 |
| 2-way radio antenna | Antenna wire required | App B (Electrical); Decomp SOW-0065 |

---

## Conditions

| Condition | Value | Source |
|---|---|---|
| Province | Alberta | RFP §1.0 |
| Applicable regulatory framework | Alberta Safety Codes; applicable Safety Code permits required | RFP §3.3.2, §3.4 |
| IFC drawings requirement | Signed/stamped by P.Eng. licensed in Alberta | RFP §3.3.2; Decomp SOW-0018 |
| County approval | Preliminary electrical design requires County approval before final design proceeds | RFP §3.3.2; Decomp SOW-0010d |
| Project completion deadline | All work on or before December 31, 2026 | RFP §3.1; Decomp SOW-0091 |
| Welding equipment supply | County supplies welding equipment specifications; Contractor supplies receptacles only | RFP §3.4; Decomp SOW-0204 |

---

## Construction

| Element | Description | Source |
|---|---|---|
| Preliminary design deliverable | DEL-004-01 Preliminary Electrical Design (separate deliverable) | Decomp PKG-004 |
| Single-line diagram | DEL-004-02 (separate deliverable) | Decomp PKG-004 |
| Power distribution plans | DEL-004-03 (separate deliverable) | Decomp PKG-004 |
| Lighting plans | DEL-004-04 (separate deliverable) | Decomp PKG-004 |
| Receptacle layout plans | DEL-004-05 (separate deliverable) | Decomp PKG-004 |
| Panel schedules | DEL-004-06 (separate deliverable) | Decomp PKG-004 |
| Low-voltage plans | DEL-004-07 (separate deliverable) | Decomp PKG-004 |
| Calculation package | DEL-004-08 (separate deliverable) | Decomp PKG-004 |
| This deliverable (Specification) | DEL-004-09 — the written specification governing all PKG-004 electrical design work | Decomp PKG-004 |

---

## References

| Ref ID | Document | Relevance |
|---|---|---|
| R-01 | AB-2026-01424-WDMLRL RFP.pdf | §1.0, §3.1, §3.3.2, §3.4 — project scope and electrical design requirements |
| R-05 | AB-2026-01424-Appendix B (Electrical).pdf | Electrical layout drawing, legend, fixture counts, circuit types, notes |
| — | WDMLRL_Decomposition_Claude.md | Deliverable structure, SOW mapping, objectives |
