# Datasheet — DEL-020-02: Final Inspection & CCC

**Document Type:** Datasheet (descriptive)
**Deliverable:** DEL-020-02_Final-Inspection
**Package:** PKG-020 — Commissioning & Closeout
**Project:** AB-2026-01424-WDMLRL-2026-Claude
**Revision:** R1 (4_DOCUMENTS Pass 3 — Semantic Lensing Enrichment)
**Date:** 2026-02-26

---

## Identification

| Field | Value |
|-------|-------|
| Deliverable ID | DEL-020-02_Final-Inspection |
| Deliverable Title | Final Inspection & Certificate of Completion and Compliance |
| Package | PKG-020 — Commissioning & Closeout |
| Category | Closeout |
| Responsible Party | Project Manager |
| Contract Form | CCDC 14-2013 Design-Build Stipulated Price Contract |
| Owner | Camrose County |
| Project Location | SW 14-44-21-W4, near Ferintosh, Alberta |
| Completion Deadline | December 31, 2026 (Source: RFP SS3.1; SOW-0091) |

---

## Attributes

| Attribute | Value | Source |
|-----------|-------|--------|
| Deliverable type | Process / Closeout | _CONTEXT.md |
| Primary output | Signed Construction Completion Certificate (CCC) | RFP SS2.13.2.1, SS2.14.3 |
| Secondary output | Completed final inspection record with deficiency log | RFP SS2.14.1-2.14.3 |
| Trigger for CCC issuance | Owner carries out final inspection and confirms full compliance with Contract documents | RFP SS2.14.3 |
| Trigger for inspection request | Proponent self-inspects, verifies cleanliness and completion, then writes to Owner requesting final inspection | RFP SS2.14.1, SS2.14.2 |
| Guarantee period commencement | CCC issuance date establishes the start of the 2-year guarantee period | RFP SS2.10.2 |
| Deficiency holdback authority | Owner may retain estimated value of outstanding deficiencies from payment | RFP SS2.11.1 |
| Deficiency holdback calculation method | TBD -- RFP SS2.11.1 states "estimated value" but does not specify who estimates, methodology, or dispute process (Enrichment: D-001) | RFP SS2.11.1 |
| Deficiency remediation deadline | 10 days from Owner's written instruction | RFP SS2.10.6; SOW-0121 (PKG-021 scope) |
| Lien holdback release trigger | CCC signed + full documentation package submitted (SS2.13.2.1-2.13.2.3) | RFP SS2.13.2 |
| CCC template / format | TBD -- no CCC template or format specification identified in accessible sources; the RFP references the CCC as a contract document under CCDC 14-2013 but does not specify who provides the template (Owner or Proponent) or its required content fields (Enrichment: B-001) | RFP SS2.14.3; CCDC 14-2013 -- location TBD |
| SOW items covered | SOW-0091, SOW-0092, SOW-0093 | Decomposition SS7, PKG-020 |
| Objectives supported | OBJ-001 (Compliance), OBJ-002 (Schedule) | Decomposition SS5 & SS7 |
| As-built drawing verification status | TBD -- neither Datasheet nor Specification explicitly track whether as-built/IFC drawings have been confirmed current before inspection; Procedure Steps 1 and 5 reference IFC drawings (Enrichment: F-003) | Procedure.md Steps 1, 5; ASSUMPTION |

---

## Conditions

| Condition | Detail | Source |
|-----------|--------|--------|
| Upstream dependency | DEL-020-01 (Building Systems Commissioning) must be substantially complete | _DEPENDENCIES.md |
| Upstream dependency | PKG-019 (Construction Management & OH&S) -- all construction activities substantially complete and QC verified | _DEPENDENCIES.md |
| Downstream trigger | Final inspection results and CCC feed into DEL-020-03 (Closeout Documentation) | _DEPENDENCIES.md |
| Lien holdback release conditions | Signed CCC + letter re: claims + WCB Clearance + Statutory Declaration | RFP SS2.13.2.1-2.13.2.3 |
| Hard project deadline | All Work complete on or before December 31, 2026 | RFP SS3.1; SOW-0091 |
| Inspection coordination | Proponent coordinates inspections through County project manager | RFP SS3.1 |
| County representative presence | County project representative must be present at all inspections | RFP SS3.3.2 |
| Guarantee period | 2-year warranty period commencing on the CCC issuance date | RFP SS2.10.2 |

---

## Construction

| Item | Detail | Source |
|------|--------|--------|
| Self-inspection by Proponent | Review of all portions of the Work; verify every item complete; ensure clean and tidy condition | RFP SS2.14.1 |
| Written inspection request | Proponent writes to Owner formally requesting final inspection; minimum content: (a) project/contract reference, (b) statement of completion and cleanliness, (c) request for Owner to schedule final inspection, (d) coordination contact (Enrichment: X-001) | RFP SS2.14.2 |
| Written inspection request format | TBD -- RFP SS2.14.2 requires a written request but does not prescribe a form or template; minimum content items listed above are inferred from Procedure Step 4 (ASSUMPTION); consider formalizing as a letter template (Enrichment: X-001) | RFP SS2.14.2; ASSUMPTION |
| Owner final inspection | Owner (Camrose County) performs final inspection of the Works | RFP SS2.14.3 |
| CCC issuance | Owner issues CCC after confirming Proponent has complied fully with Contract documents | RFP SS2.14.3 |
| Deficiency identification | Remaining deficiencies identified during inspection are documented | RFP SS2.10.4, SS2.11 |
| Deficiency remediation | Proponent corrects deficiencies; Owner approves corrections | RFP SS2.10.3, SS2.11.2 |
| Deficiency holdback | Owner retains estimated value of outstanding deficiencies; releases upon correction approval | RFP SS2.11.1-2.11.4 |
| Inspection report copies | Copies of all complete inspection reports provided to County project representative | RFP SS3.3.2 |
| Inspection checklist | TBD -- no specific checklist format defined in RFP; Proponent to develop (ASSUMPTION: standard construction closeout checklist covering all disciplines will be required; see Specification REQ-020-02-011 for minimum content categories) |
| Inspection team composition | TBD -- minimum roles to be clarified; Owner inspection requires County project representative presence (RFP SS3.3.2); Proponent self-inspection team should include Project Manager and discipline-relevant site supervisors (ASSUMPTION); specific qualifications or mandatory roles beyond County project manager not enumerated in RFP (Enrichment: E-002) | RFP SS3.3.2; ASSUMPTION |
| As-built / IFC drawing verification | Proponent to confirm IFC drawings are current against actual construction before self-inspection; status to be documented (Enrichment: F-003) | RFP SS3.3.2; ASSUMPTION |

---

## References

| Ref ID | Document | Sections Used |
|--------|----------|---------------|
| R-01 | AB-2026-01424-WDMLRL RFP.pdf | SS2.10, SS2.11, SS2.13.2, SS2.14, SS3.1, SS3.3.2 |
| -- | WDMLRL_Decomposition_Claude.md | SS5 (Objectives), SS7 (PKG-020 deliverable table), SS8 (Scope Ledger: SOW-0091-SOW-0093) |
| -- | _CONTEXT.md | Deliverable identification, scope, success criteria |
| -- | _DEPENDENCIES.md | Upstream/downstream dependency declarations |
| -- | _SEMANTIC_LENSING.md | Enrichment items: B-001, D-001, E-002, F-003, X-001, X-004 |
