# Datasheet: DEL-02-06 Electrical Power, Lighting, IT/Telecom & PA

## Identification

| Field | Value |
|-------|-------|
| Deliverable ID | DEL-02-06 |
| Name | Electrical Power, Lighting, IT/Telecom & PA |
| Package | PKG-002 — Main Public Services Building (PSB) |
| Discipline | Electrical / IT |
| Type | Building design package (4-doc bundle) |
| Responsible Party | Design-Builder (Electrical/IT) |
| Decomposition Reference | Penhold_PSB_Project_Decomposition_FINAL_v1.0_PHASE7.md, §PKG-002 Deliverables Table |
| Scope Coverage | SOW-0203 (partial), SOW-0208 (partial), SOW-0224, SOW-0225, SOW-0226, SOW-0227, SOW-0228 |
| Objective Support | OBJ-001 (turnkey PSB delivery), OBJ-002 (Fire Dept operational functionality) |
| Status | OPEN |

---

## Attributes

### Electrical Power Distribution

| Attribute | Value | Source |
|-----------|-------|--------|
| Service scope | Design electrical systems, including receptacles and grounding, for the main PSB building | OSR §10.4 |
| Receptacle coverage | Interior and exterior receptacle installation; minimum receptacle density or spacing shall comply with CEC requirements for applicable occupancy classification per R-02 | OSR §10.4; E-001 |
| Flexibility requirement | Design to meet current needs and allow future flexibility; include spare circuit capacity (recommend 20%) and spare conduit provisions | OSR §10.4; A-003 |
| Coordination requirement | Coordinate with mechanical systems and overhead door openers for compatibility | OSR §10.4 |
| Apparatus bay electrical | Electrical outlets/services provided in each of the four fire apparatus bays | OSR §10.2; Decomposition SOW-0203 |
| Utility service (site) | Utility tie-ins treated as cash allowance (separate to this deliverable — see DEL-03-04) | Decomposition SOW-0110 |
| Backup power coordination | Coordination with DEL-02-07 (Emergency Power & Backup Generator) required for generator integration; essential loads classification required per R-17 | Decomposition DEL-02-07; B-003 |
| Estimated total connected load | TBD — to be developed by Design-Builder during Step A-1 (load schedule) | ASSUMPTION (B-001): no baseline load data exists in source documents; load categories include apparatus bays, HVAC motors, overhead door openers, lighting, IT/data, PA, kitchen/breakroom, office |
| Essential/non-essential load classification | Required classification per R-17: PA system, meeting room IT, apparatus bay display, general lighting to be classified as essential or non-essential for generator backup in coordination with DEL-02-07 | ASSUMPTION (B-003): classification framework detailed in Guidance C-01; has safety implications in fire operations context |

### Lighting System

| Attribute | Value | Source |
|-----------|-------|--------|
| Lighting standard | IES (Illuminating Engineering Society) recommendations | OSR §10.5 |
| Lamp type | Energy-efficient LEDs throughout | OSR §10.5 |
| Emergency lighting | Emergency exit lights above personal doors with internal batteries, per code requirements | OSR §10.5 |
| Fixture placement | Design-Builder to advise on lighting levels, fixtures, and placement for safe task performance | OSR §10.5 |
| Switch covers | Switches at person doors to have weatherproof covers for ancillary buildings | OSR §10.5 |
| Fixture height | Fixture heights adjusted to avoid interference with machinery in bay areas | OSR §10.5 |

### IT / Data / Telecommunications

| Attribute | Value | Source |
|-----------|-------|--------|
| Coverage | IT/data compatibility required throughout the main structure | OSR §10.6 |
| Meeting room internet | Allowance for 15 concurrent internet access points for Emergency Management workstations | OSR §10.6; SOW-0208, SOW-0224 |
| Apparatus bay display | Wall-mounted display system in the bay closest to the office area for emergency information display | OSR §10.6; SOW-0225 |
| Display system description | Minimum: mounted TV with hardware to connect to a laptop; laptop receives dispatching data and displays on mounted display | OSR §10.6 |

### PA System

| Attribute | Value | Source |
|-----------|-------|--------|
| Coverage | Simple PA system throughout the main structure only | OSR §10.6 (continued on p.43); SOW-0226 |
| Ancillary buildings exclusion | PA system not required in cold storage building or other ancillary buildings | OSR §10.6 (p.43); normalized term per X-003 |

---

## Conditions

| Condition | Description | Source |
|-----------|-------------|--------|
| Operational environment | Main PSB to house Fire Department and Public Works; 24/7 operational context; volunteers and crew | OSR §10.3.4; §10.2 |
| Hazardous areas | Fire apparatus bays subject to vehicle exhaust; fixture heights must clear apparatus | OSR §10.5 |
| Exterior locations | Exterior receptacles and switches require weatherproof covers | OSR §10.4; §10.5 |
| 50-year design life | Main building designed for 50-year life expectancy | OSR §10.2; SOW-0201 |
| Code compliance | All electrical work to comply with applicable Alberta codes and standards | RFP §7.1.2; OSR §10.3.4 |
| Generator interface | Electrical distribution must account for generator-backed essential loads (separate deliverable DEL-02-07) | Decomposition SOW-0222; DEL-02-07 |

---

## Construction

| Item | Description | Source |
|------|-------------|--------|
| Anticipated artifacts | Electrical distribution design drawings | _CONTEXT.md |
| Anticipated artifacts | Receptacle plan (interior and exterior) | _CONTEXT.md |
| Anticipated artifacts | Lighting design (IES-compliant LED) | _CONTEXT.md |
| Anticipated artifacts | Data/telecom plan | _CONTEXT.md |
| Anticipated artifacts | PA system design | _CONTEXT.md |
| Anticipated artifacts | Meeting room EM workstations connectivity plan | _CONTEXT.md |
| Document type | Narrative/design package (4-doc bundle at proposal stage; detailed drawings at subsequent milestones) | Decomposition Phase 5 |
| Sealed by | Alberta-registered Electrical Engineer (P.Eng.) — ASSUMPTION: required per RFP §7.1.2 for sealed electrical documents | RFP §7.1.2; ASSUMPTION |

---

## References

| Reference | Relevance | Access Status |
|-----------|-----------|---------------|
| RFP 2024_004 §10.4 — Electrical System | Primary electrical requirements | Accessible (OSR p.42) |
| RFP 2024_004 §10.5 — Lighting System | Primary lighting requirements | Accessible (OSR p.42) |
| RFP 2024_004 §10.6 — IT and Telecommunications Services | Primary IT/telecom and PA requirements | Accessible (OSR pp.42–43) |
| RFP 2024_004 §10.2 — General (Apparatus Bay Electrical) | Apparatus bay electrical services reference | Accessible (OSR p.36) |
| Decomposition FINAL v1.0 — PKG-002 / DEL-02-06 | Scope item mapping and objective alignment | Accessible |
| Canadian Electrical Code (CEC), Part I (Alberta adoption) | Primary governing electrical code for all electrical distribution, wiring, and receptacle installation; establishes minimum spacing/density for receptacles and GFCI requirements | Not directly accessible — location TBD; ASSUMPTION (A-002, C-001, E-001): CEC Part I is the binding applicable electrical code in Alberta |
| Alberta Electrical Utility Code (AEUC) | Utility service requirements and electrical safety | Not directly accessible — location TBD; ASSUMPTION (F-001): likely applicable for utility service coordination |
| IES Lighting Handbook / IES Standards | Lighting design standards referenced in OSR §10.5; establishes footcandle targets per space type | Not directly accessible — location TBD; TBD (B-002, F-001): specific illuminance targets required; consult IES Lighting Handbook |
| Alberta Building Code (ABC) | Emergency lighting and electrical code compliance; energy efficiency standards including lighting controls | Not directly accessible — location TBD; TBD (E-002, F-001): lighting control requirements to be confirmed |
| TIA-568 (Structured Cabling Standard) | Building-wide IT/data infrastructure standard for cabling installation | Not directly accessible — location TBD; ASSUMPTION (F-003): standard for structured cabling; confirm with Design-Builder |
| Functional Program (Appendix B) | Meeting room EM workstation requirements; space layout for 15 workstations | Not directly accessed — location TBD; TBD (F-002): required input for meeting room EM connectivity design; blocking prerequisite |
